# Рецепт 04. Мониторинг серверной: температура, влажность, протечка

Контроллер следит за серверной или телекоммуникационным шкафом: температура и влажность по датчику RS-485, протечка, открытая дверь и два резервных входа (дым, работа ИБП от батарей). При тревоге включает сирену или маячок, пищит и отправляет сообщение в MQTT. Пороги меняются на веб-странице.

| | |
|---|---|
| Плата | Tibbo TPP2(G2) в корпусе TPB2 |
| Входы | датчик температуры и влажности RS-485 (Modbus RTU), 4 «сухих контакта» |
| Выходы | реле сирены, реле 2 (вручную), встроенный зуммер |
| Выдача данных | веб-страница, MQTT 3.1.1 |
| Прошивка | Tibbo BASIC, TIDE, библиотеки 2_01_05 |
| Сборка | около 53 КБ кода, около 8 КБ RAM |
| Проверка | Собирается в TIDE (библиотеки 2_01_05) без ошибок и предупреждений. Вариант AppBlocks версии 1.2.0 собран компилятором Tibbo без ошибок, логика проверена на модели по сценариям; в редакторе после правки не открывался. На устройстве не проверялось |
| Лицензия | MIT |

## Что в архиве

| Файл | Что это |
|---|---|
| `tide/` | Проект TIDE. Настройки - в `config.tbh` |
| `appblocks/recipe04_server_room_appblocks.json` | Вариант для AppBlocks (кнопка Import на app.appblocks.io) |
| `bom.csv` | Спецификация со ссылками на каталог tibbo.ru |
| `board.svg`, `board.png` | Раскладка Tibbit по сокетам и бюджет питания |

## Комплект

| Кол-во | Позиция | Где |
|---|---|---|
| 1 | Плата TPP2(G2), Tibbo Project PCB Size 2 Gen 2 | - |
| 1 | Корпус TPB2 для TPP2 | - |
| 1 | Tibbit #05: порт RS-485 | S1 |
| 2 | Tibbit #21: колодка на 4 клеммы | S2 (RS-485), S10 (входы #54) |
| 1 | Tibbit #06: два мощных реле | S5+S7 |
| 1 | Tibbit #20: колодка на 9 клемм | S6+S8 (контакты реле) |
| 1 | Tibbit #18: разъём питания и 2 клеммы | S12 (вход 12 В для #09) |
| 1 | Tibbit #54: четыре входа «сухой контакт» | S9 |
| 1 | Tibbit #09: источник питания 5 В от 9-18 В | S11 |
| 1 | Блок питания 12 В DC на DIN-рейку, от 1 А | не входит в каталог Tibbo |
| 1 | Датчик температуры и влажности RS-485 Modbus RTU (SHT20/SHT30, например XY-MD02) | не входит в каталог Tibbo |
| 1 | Датчик протечки с выходом «сухой контакт» | не входит в каталог Tibbo |
| 1 | Магнитоконтактный датчик двери (НЗ) | не входит в каталог Tibbo |
| 1 | Сирена или светозвуковой оповещатель 12 В | не входит в каталог Tibbo |

Потребление по линии +5 В - около 385 мА при запасе источника 700 мА (загрузка 55%).

![Раскладка](board.png)

**Почему так.** Датчик температуры и влажности с RS-485 стоит дешевле Tibbit #30 и ставится там, где нужно мерить: у входа воздуха в стойку, а не внутри корпуса контроллера. Плата TPP2(G2) и источник #09 - самые доступные варианты. Нужен ещё один датчик - он встаёт на ту же линию RS-485 с другим адресом (доработка кода).

## Сборка

1. Вставьте Tibbit в сокеты по таблице.
2. Датчик температуры и влажности подключите к клеммам #21 в S2 (A, B, общий) и к 12 В. Адрес датчика по умолчанию 1, скорость 9600.
3. Датчики - на клеммы #21 в S10, второй провод каждого - на 0 В блока питания: клемма 1 - датчик протечки, клемма 2 - датчик двери (замкнут при закрытой двери), клеммы 3 и 4 - резервные входы.
4. Сирену или маячок 12 В подключите через нормально разомкнутый контакт реле 1 (клеммы #20 в S6+S8). Реле 2 - свободное, включается с веб-страницы или по MQTT.
5. Подайте питание на #18 в S12: +12 В - на клемму 1, 0 В - на клемму 2 (это вход Tibbit #09). Подключите Ethernet.

**Клеммы входов и питания** (по схемам Tibbit #21, #18 и #54 на docs.tibbo.com):

| Разъём | Клемма | Что подключить |
|---|---|---|
| #21 в S10 | 1 | вход 1 #54: датчик протечки |
| #21 в S10 | 2 | вход 2 #54: датчик двери |
| #21 в S10 | 3 | вход 3 #54: резерв (дым) |
| #21 в S10 | 4 | вход 4 #54: резерв (ИБП от батарей) |
| #18 в S12 | 1 (или «+» джека) | +12 В от блока питания (вход Tibbit #09) |
| #18 в S12 | 2 (или «-» джека) | 0 В блока питания |

Вход срабатывает, когда контакт замыкает его клемму на 0 В. У #21 нет клеммы земли, поэтому второй провод каждого контакта ведите на 0 В блока питания 12 В: он соединён с землёй платы через #18 и #09. В щите удобно поставить на DIN-рейку клеммник 0 В. Напряжение на клеммы #21 не подавайте: входы #54 рассчитаны на «сухой контакт». Питание на #18 подавайте или на клеммы, или на джек, не одновременно.

**Почему #21 и #18, а не один #20.** Один Tibbit #20 в S10+S12 закрыл бы и входы, и питание и был бы дешевле на $0,45 (клеммы 1-4 - входы #54, 5 - земля, 6 - +12 В). Документация Tibbo такую пару разрешает, но редактор AppBlocks принимает для источника #09 только разъём #18 и отмечает вариант с #20 жёлтым треугольником «Incorrect pair». Для типового решения мы выбрали пару, которую одобряет AppBlocks; вариант с #20 - для тех, кто уверен в схеме и берёт риск на себя.


## Настройка

В `config.tbh`: сеть и MQTT; адрес, функция и регистры датчика (по умолчанию - распространённые датчики на SHT20/SHT30 с Modbus RTU, например XY-MD02: функция 4, регистр 1 - температура x10, регистр 2 - влажность x10); пороги по умолчанию; задержка тревоги (`CFG_ALARM_DELAY_S`, 60 с); тип датчика двери (`CFG_DOOR_NC`); названия входов 3 и 4.

Пороги температуры и влажности меняются на веб-странице и хранятся в памяти контроллера.

## Как работает

- Порог по температуре или влажности должен быть нарушен дольше `CFG_ALARM_DELAY_S` секунд - так короткий всплеск не поднимает тревогу.
- Протечка, дверь и резервные входы срабатывают сразу (антидребезг 0,3 с).
- Нет ответа датчика дольше минуты - отдельная тревога «нет связи с датчиком».
- Тревога: реле 1 включено, зуммер пищит, красный светодиод мигает. «Квитировать» на веб-странице или по MQTT выключает сирену и зуммер до новой тревоги.

| Топик | Что передаётся |
|---|---|
| `tibbo/<id>/temperature`, `humidity` | значения с датчика |
| `tibbo/<id>/alarm` | 0 - норма, иначе сумма битов: 1 перегрев, 2 холодно, 4 влажно, 8 сухо, 16 протечка, 32 дверь, 64 и 128 входы 3 и 4, 256 нет датчика |
| `tibbo/<id>/alarm_text` | тревоги словами или `OK` |
| `tibbo/<id>/ack` (команда) | любое значение - квитировать |
| `tibbo/<id>/relay2/set` (команда) | `1` или `0` - реле 2 |

## Загрузка прошивки

1. Установите [TIDE](https://tibbo.ru/downloads) и откройте `tide/server_room_monitor.tpr`.
2. Поправьте `config.tbh`, нажмите F7 (сборка).
3. Выберите контроллер в Device Explorer и нажмите F5 - прошивка загрузится и запустится в режиме отладки. Для работы на объекте переключите сборку в Release и загрузите ещё раз.

## Частые проблемы

| Симптом | Что проверить |
|---|---|
| «нет связи с датчиком» | A и B, адрес и скорость датчика, регистры в `config.tbh` |
| Температура в 10 раз больше | Датчик отдаёт целые градусы - поменяйте делитель в `point_add` в `main.tbs` |
| Тревога «дверь открыта» при закрытой двери | `CFG_DOOR_NC` под ваш датчик |
| Сирена не звучит | Цепь: +12 В → нормально разомкнутый контакт реле 1 → сирена → 0 В |

## Вариант для AppBlocks

`appblocks/recipe04_server_room_appblocks.json` - тот же комплект, логика блоками. Датчик опрашивается блоком Modbus Request раз в 5 с, тревоги пересчитываются раз в секунду. Пороги, задержка тревоги и адрес датчика - настройки веб-консоли (группа Thresholds), кнопки «Silence» и «Relay 2» - на панели устройства.

Код тревоги тот же, что в таблице выше: сумма битов от 1 (перегрев) до 256 (нет датчика). В MQTT уходят код тревоги при каждом изменении и значения датчика раз в минуту. Тревога «нет связи с датчиком» появляется после 12 опросов без ответа подряд (60 с). Новая тревога снова включает сирену, даже если предыдущую заглушили кнопкой «Silence».

Чем отличается от варианта TIDE:

- задержка тревоги одна на все четыре порога (настройка Threshold alarm delay, 60 с);
- текста тревоги (`alarm_text`) и команд по MQTT (`ack`, `relay2/set`) нет: сирена и реле 2 управляются кнопками на панели;
- зуммер даёт три коротких сигнала при включении сирены, а не пищит до квитирования;
- тип датчика двери не настраивается: дверь закрыта - контакт замкнут;
- регистры датчика (1 и 2, функция 4) заданы в блоках Modbus Request.

Откройте app.appblocks.io → Import → выберите файл, проверьте вкладку Problems и нажмите Run.

## Доработка с Claude

Со [скиллами Tibbo для Claude](https://tibbo.ru/skills.html) проект можно менять словами:

- «Добавь в рецепт 04 второй датчик температуры на адресе 2»
- «Отправляй тревоги в Telegram через MQTT-мост»
- «Выключай реле 2 (кондиционер) по расписанию с ротацией»

Скилл подберёт Tibbit, проверит питание и напишет код под эту структуру проекта.

## История версий

- **1.2.0** (13.11.2026) - вариант AppBlocks исправлен. Раньше код тревоги каждую секунду сбрасывался в ноль и выставлялся заново, из-за этого при тревоге в MQTT шли сообщения каждую секунду; порог срабатывал без задержки, входы 3 и 4 не учитывались, а один пропущенный ответ датчика сразу давал тревогу. Теперь код тревоги совпадает с вариантом TIDE, есть задержка порогов, входы 3 и 4 и защита от случайного пропуска ответа.
- **1.1.0** (26.10.2026) - раскладка с разъёмами, которые одобряет редактор AppBlocks.

---
Рецепт подготовил Сканкод, официальный дистрибьютор Tibbo Technology. Вопросы: iot@scancode.ru, https://tibbo.ru/contacts
